<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AI Data-Center Electrification — Generators to GPU Voltage Regulators | Arman A Briefing</title>
<meta name="description" content="Standalone briefing on AI data-center electrification: offsite and onsite generation, hydrogen path math, SST vs legacy conversion, in-hall DC distribution, bottlenecks, and company map. September 2026 baseline. Not investment advice.">
<style>
  :root {
    --bg: #0b0d10;
    --bg-elev: #12161c;
    --bg-card: #161b22;
    --bg-soft: #1c222b;
    --border: #2a3340;
    --border-soft: #232a35;
    --text: #e8eef6;
    --text-muted: #9aa7b8;
    --text-dim: #6b7788;
    --accent: #5b9fd4;
    --accent-soft: rgba(91, 159, 212, 0.14);
    --accent-2: #7ec8a3;
    --accent-2-soft: rgba(126, 200, 163, 0.12);
    --warn: #d4a35b;
    --warn-soft: rgba(212, 163, 91, 0.14);
    --danger: #d47a7a;
    --danger-soft: rgba(212, 122, 122, 0.12);
    --purple: #a78bdb;
    --font: "Segoe UI", system-ui, -apple-system, Roboto, Helvetica, Arial, sans-serif;
    --mono: "Cascadia Code", "SF Mono", Consolas, "Liberation Mono", Menlo, monospace;
    --max: 1080px;
    --radius: 10px;
  }
  * { box-sizing: border-box; }
  html { scroll-behavior: smooth; }
  body {
    margin: 0;
    font-family: var(--font);
    background: var(--bg);
    color: var(--text);
    line-height: 1.65;
    font-size: 16.5px;
    -webkit-font-smoothing: antialiased;
  }
  a { color: var(--accent); text-decoration: none; }
  a:hover { text-decoration: underline; }
  .wrap { max-width: var(--max); margin: 0 auto; padding: 0 1.25rem 4rem; }
  .toc {
    position: sticky; top: 0; z-index: 50;
    background: rgba(11, 13, 16, 0.92);
    backdrop-filter: blur(10px);
    border-bottom: 1px solid var(--border);
    padding: 0.65rem 0;
  }
  .toc-inner {
    max-width: var(--max); margin: 0 auto; padding: 0 1.25rem;
    display: flex; flex-wrap: wrap; gap: 0.35rem 0.85rem; align-items: center;
  }
  .toc-label {
    font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.08em;
    color: var(--text-dim); margin-right: 0.25rem;
  }
  .toc a {
    font-size: 0.8rem; color: var(--text-muted);
    padding: 0.2rem 0.45rem; border-radius: 4px;
  }
  .toc a:hover { color: var(--text); background: var(--accent-soft); text-decoration: none; }
  header.hero {
    padding: 2.5rem 0 1.5rem;
    border-bottom: 1px solid var(--border);
    margin-bottom: 2rem;
  }
  .eyebrow {
    display: inline-block; font-size: 0.75rem; letter-spacing: 0.1em;
    text-transform: uppercase; color: var(--accent); background: var(--accent-soft);
    padding: 0.3rem 0.7rem; border-radius: 999px; margin-bottom: 1rem;
  }
  h1 {
    font-size: clamp(1.7rem, 3.5vw, 2.35rem); line-height: 1.2;
    margin: 0 0 0.75rem; font-weight: 700; letter-spacing: -0.02em;
  }
  .subtitle { color: var(--text-muted); font-size: 1.05rem; max-width: 46rem; margin: 0 0 1.25rem; }
  .meta-row { display: flex; flex-wrap: wrap; gap: 0.6rem; }
  .chip {
    font-size: 0.78rem; color: var(--text-muted); background: var(--bg-soft);
    border: 1px solid var(--border); padding: 0.3rem 0.65rem; border-radius: 6px;
  }
  .chip.warn { color: var(--warn); border-color: rgba(212, 163, 91, 0.35); background: var(--warn-soft); }
  h2 {
    font-size: 1.45rem; margin: 2.75rem 0 1rem; padding-top: 0.5rem;
    border-top: 1px solid var(--border); letter-spacing: -0.015em;
  }
  h2:first-of-type { border-top: none; }
  h3 { font-size: 1.12rem; margin: 1.75rem 0 0.65rem; color: var(--text); }
  h4 { font-size: 0.98rem; margin: 1.25rem 0 0.5rem; color: var(--accent); }
  p { margin: 0.7rem 0; color: var(--text); }
  .lede { font-size: 1.05rem; color: var(--text-muted); }
  ul, ol { margin: 0.5rem 0 1rem; padding-left: 1.35rem; color: var(--text); }
  li { margin: 0.35rem 0; }
  strong { font-weight: 600; color: #f0f4fa; }
  code {
    font-family: var(--mono); font-size: 0.88em; background: var(--bg-soft);
    padding: 0.1em 0.35em; border-radius: 4px; color: var(--accent-2);
  }
  abbr { text-decoration: underline dotted var(--text-dim); cursor: help; }
  .callout {
    background: var(--bg-card); border: 1px solid var(--border);
    border-left: 3px solid var(--accent); border-radius: var(--radius);
    padding: 1rem 1.15rem; margin: 1.25rem 0;
  }
  .callout.warn { border-left-color: var(--warn); background: var(--warn-soft); }
  .callout.danger { border-left-color: var(--danger); background: var(--danger-soft); }
  .callout.ok { border-left-color: var(--accent-2); background: var(--accent-2-soft); }
  .callout .label {
    font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.08em;
    color: var(--text-dim); margin-bottom: 0.35rem;
  }
  .diagram {
    background: var(--bg-elev); border: 1px solid var(--border);
    border-radius: var(--radius); padding: 1rem 0.75rem 0.85rem;
    margin: 1.35rem 0 1.75rem; overflow-x: auto;
  }
  .diagram figcaption {
    font-size: 0.82rem; color: var(--text-muted); margin-top: 0.65rem; padding: 0 0.35rem;
  }
  .diagram svg { display: block; width: 100%; height: auto; min-width: 640px; }
  .grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 1rem; margin: 1rem 0; }
  @media (max-width: 720px) {
    .grid-2 { grid-template-columns: 1fr; }
    .diagram svg { min-width: 520px; }
  }
  .card {
    background: var(--bg-card); border: 1px solid var(--border);
    border-radius: var(--radius); padding: 1rem 1.1rem;
  }
  .card h4 { margin-top: 0; }
  table {
    width: 100%; border-collapse: collapse; font-size: 0.88rem;
    margin: 1rem 0 1.5rem; background: var(--bg-card);
    border: 1px solid var(--border); border-radius: var(--radius); overflow: hidden;
  }
  th, td {
    text-align: left; padding: 0.65rem 0.75rem;
    border-bottom: 1px solid var(--border-soft); vertical-align: top;
  }
  th {
    background: var(--bg-soft); color: var(--text-muted); font-weight: 600;
    font-size: 0.75rem; text-transform: uppercase; letter-spacing: 0.04em;
  }
  tr:last-child td { border-bottom: none; }
  tr:hover td { background: rgba(91, 159, 212, 0.04); }
  .ticker { font-family: var(--mono); font-size: 0.82em; color: var(--accent-2); white-space: nowrap; }
  .private { color: var(--text-dim); font-style: italic; }
  .badge {
    display: inline-block; font-size: 0.68rem; padding: 0.12rem 0.4rem;
    border-radius: 4px; background: var(--accent-soft); color: var(--accent);
    vertical-align: middle; margin-left: 0.25rem;
  }
  .badge.planned { background: var(--warn-soft); color: var(--warn); }
  .badge.private { background: var(--bg-soft); color: var(--text-dim); font-style: normal; }
  .hop-list { counter-reset: hop; list-style: none; padding-left: 0; }
  .hop-list > li {
    counter-increment: hop; background: var(--bg-card); border: 1px solid var(--border);
    border-radius: var(--radius); padding: 1rem 1.1rem 1rem 3.2rem;
    margin: 0.75rem 0; position: relative;
  }
  .hop-list > li::before {
    content: counter(hop); position: absolute; left: 0.9rem; top: 1rem;
    width: 1.6rem; height: 1.6rem; border-radius: 50%;
    background: var(--accent-soft); color: var(--accent);
    font-size: 0.82rem; font-weight: 700;
    display: flex; align-items: center; justify-content: center;
  }
  .hop-list h4 { margin: 0 0 0.35rem; }
  .glossary dt { font-weight: 600; color: var(--accent); margin-top: 0.85rem; }
  .glossary dd { margin: 0.2rem 0 0; color: var(--text-muted); padding-left: 0; }
  footer.caveat {
    margin-top: 3rem; padding: 1.25rem 1.35rem;
    background: var(--danger-soft); border: 1px solid rgba(212, 122, 122, 0.35);
    border-radius: var(--radius); font-size: 0.9rem; color: var(--text-muted);
  }
  footer.caveat strong { color: var(--danger); }
  .eff { font-family: var(--mono); font-size: 0.85em; color: var(--warn); }
  .muted { color: var(--text-muted); }
  .dim { color: var(--text-dim); }
  @media print {
    body { background: #fff; color: #111; font-size: 11pt; }
    .toc { position: static; background: #fff; }
    .diagram, .card, table, .callout, .hop-list > li { background: #fff; border-color: #ccc; color: #111; }
    a { color: #06c; }
    footer.caveat { background: #fef3f3; color: #333; }
  }
</style>
</head>
<body>

<nav class="toc" aria-label="Table of contents">
  <div class="toc-inner">
    <span class="toc-label">Jump</span>
    <a href="#overview">Overview</a>
    <a href="#paths-overview">Paths</a>
    <a href="#offsite">Offsite / Grid</a>
    <a href="#onsite">Onsite Gen</a>
    <a href="#hydrogen">Hydrogen</a>
    <a href="#conversion">Conversion</a>
    <a href="#in-hall">In-hall DC</a>
    <a href="#bottlenecks">Bottlenecks</a>
    <a href="#companies">Companies</a>
    <a href="#comparison">Compare</a>
    <a href="#glossary">Glossary</a>
    <a href="#caveat">Caveat</a>
  </div>
</nav>

<div class="wrap">

<header class="hero">
  <span class="eyebrow">Technical briefing · September 2026 baseline</span>
  <h1>AI Data-Center Electrification: Generators through GPU Voltage Regulators</h1>
  <p class="subtitle">A single-file map of how electricity reaches AI silicon—offsite Combined-Cycle Gas Turbine (CCGT) and grid paths, onsite fuel cells and turbines, hydrogen round-trip math, Solid-State Transformer (SST) versus legacy Alternating Current (AC) conversion, and in-hall Direct Current (DC) distribution to Voltage Regulators (VRs).</p>
  <div class="meta-row">
    <span class="chip">Prepared for Arman A</span>
    <span class="chip">Self-contained HTML · no external deps</span>
    <span class="chip warn">Not investment advice</span>
  </div>
</header>

<section id="overview" aria-labelledby="h-overview">
  <h2 id="h-overview">1. Overview: the AI data-center power problem</h2>
  <p class="lede">AI training and inference clusters draw continuous multi-megawatt loads per hall. The constraint is rarely “enough electrons somewhere on Earth”—it is <strong>time-to-power</strong> at a specific site, plus conversion losses and heat from each hop between generation and the sub-1&nbsp;V rails on Graphics Processing Unit (GPU) and Central Processing Unit (CPU) packages.</p>
  <p>Two high-level routes exist:</p>
  <ul>
    <li><strong>Offsite generation + grid:</strong> utility-scale plants (typically CCGT today) deliver power over High-Voltage Alternating Current (HVAC) or High-Voltage Direct Current (HVDC) transmission to the site boundary, then facility transformers and conversion stages feed the hall.</li>
    <li><strong>Onsite generation:</strong> fuel cells—especially Solid Oxide Fuel Cell (SOFC)—gas turbines, diesel or gas gensets, or hybrids sit inside or adjacent to the campus fence, trading capital and fuel logistics for faster interconnect and sometimes better control of Direct Current (DC) output.</li>
  </ul>
  <div class="callout">
    <div class="label">Core trade-off</div>
    <p style="margin:0">CCGT remains the cheapest long-run kilowatt-hour (kWh) when turbines and interconnects are available (~60–64% electrical Lower Heating Value / LHV). Fuel cells often win on <em>time-to-power</em>: a month early on a 1&nbsp;GW AI campus can be worth on the order of ~$1–2&nbsp;B of compute revenue—figures that dominate small efficiency gaps.</p>
  </div>
  <p>Inside the building, the industry is shifting from a many-stage AC chain (Uninterruptible Power Supply → Power Distribution Unit → Power Supply Unit → 12&nbsp;V → VRs) toward medium-voltage AC rectified or SST-converted to ~800&nbsp;V DC (or ±400&nbsp;V bipolar), then rack/blade conversion and multiphase VRs. Collapsing stages cuts heat, parts count, and roughly ~5% conversion loss versus many AC–DC hops.</p>
</section>

<section id="paths-overview" aria-labelledby="h-paths">
  <h2 id="h-paths">Navigation: onsite vs offsite electrification paths</h2>
  <p>Use this overview to orient; annotated hop-loss diagrams follow in later sections.</p>
  <figure class="diagram" id="diagram-overview">
    <svg viewBox="0 0 960 320" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="ov-title ov-desc">
      <title id="ov-title">Onsite versus offsite electrification overview</title>
      <desc id="ov-desc">Two branches: offsite CCGT via grid HVAC/HVDC to SST or rectifier, versus onsite SOFC, MCFC, PAFC, turbines, hybrid, feeding DC or AC into the same in-hall 800 V path to GPUs.</desc>
      <defs>
        <marker id="arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#5b9fd4"/>
        </marker>
        <style>
          .box{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .box-a{fill:#1a2836;stroke:#3d6a8f}
          .box-b{fill:#1a2a24;stroke:#3d7a5c}
          .box-c{fill:#2a2430;stroke:#6b5a8f}
          .lbl{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:12px;font-weight:600}
          .sub{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:10px}
          .title{fill:#5b9fd4;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .lnk{stroke:#5b9fd4;stroke-width:1.6;fill:none;marker-end:url(#arrow)}
        </style>
      </defs>
      <text x="24" y="28" class="title">OFFSITE PATH</text>
      <rect class="box-a" x="24" y="44" width="120" height="48" rx="6"/>
      <text x="84" y="64" text-anchor="middle" class="lbl">CCGT / utility</text>
      <text x="84" y="80" text-anchor="middle" class="sub">~60–64% LHV</text>
      <path class="lnk" d="M144,68 H178"/>
      <rect class="box-a" x="180" y="44" width="130" height="48" rx="6"/>
      <text x="245" y="64" text-anchor="middle" class="lbl">HVAC / HVDC</text>
      <text x="245" y="80" text-anchor="middle" class="sub">grid transmission</text>
      <path class="lnk" d="M310,68 H344"/>
      <rect class="box-a" x="346" y="44" width="140" height="48" rx="6"/>
      <text x="416" y="64" text-anchor="middle" class="lbl">Site XFMR / SST</text>
      <text x="416" y="80" text-anchor="middle" class="sub">MV AC → ~800 V DC</text>
      <text x="24" y="148" class="title" style="fill:#7ec8a3">ONSITE PATH</text>
      <rect class="box-b" x="24" y="164" width="100" height="48" rx="6"/>
      <text x="74" y="184" text-anchor="middle" class="lbl">SOFC</text>
      <text x="74" y="200" text-anchor="middle" class="sub">NG → DC</text>
      <rect class="box-b" x="134" y="164" width="100" height="48" rx="6"/>
      <text x="184" y="184" text-anchor="middle" class="lbl">MCFC / PAFC</text>
      <text x="184" y="200" text-anchor="middle" class="sub">CHP options</text>
      <rect class="box-b" x="244" y="164" width="110" height="48" rx="6"/>
      <text x="299" y="184" text-anchor="middle" class="lbl">Turbine / genset</text>
      <text x="299" y="200" text-anchor="middle" class="sub">fast start</text>
      <rect class="box-b" x="364" y="164" width="100" height="48" rx="6"/>
      <text x="414" y="184" text-anchor="middle" class="lbl">Hybrid</text>
      <text x="414" y="200" text-anchor="middle" class="sub">blend</text>
      <path class="lnk" d="M464,188 H500"/>
      <path class="lnk" d="M486,68 H500"/>
      <rect class="box-c" x="502" y="90" width="150" height="110" rx="6"/>
      <text x="577" y="120" text-anchor="middle" class="lbl">800 V DC bus</text>
      <text x="577" y="140" text-anchor="middle" class="sub">busway / rack</text>
      <text x="577" y="158" text-anchor="middle" class="sub">800→12 V LLC</text>
      <text x="577" y="176" text-anchor="middle" class="sub">VRMs → GPU/CPU</text>
      <path class="lnk" d="M652,145 H700"/>
      <rect class="box" x="702" y="110" width="120" height="70" rx="6"/>
      <text x="762" y="142" text-anchor="middle" class="lbl">Silicon</text>
      <text x="762" y="160" text-anchor="middle" class="sub">sub-1 V rails</text>
      <text x="24" y="260" class="sub">PEM + electrolyzed H₂ is shown separately (loss trap)—not a primary baseload path for AI halls.</text>
      <text x="24" y="280" class="sub">Losses and company hops are annotated in diagrams (1)–(5) and the company map below.</text>
    </svg>
    <figcaption>Figure 0 — Path overview. Offsite (CCGT + grid) and onsite (SOFC / MCFC / PAFC / turbine / hybrid) converge on an ~800&nbsp;V DC in-hall architecture feeding GPU/CPU Voltage Regulator Modules (VRMs).</figcaption>
  </figure>
</section>

<section id="offsite" aria-labelledby="h-offsite">
  <h2 id="h-offsite">2. Offsite generation + grid path (CCGT, HVAC / HVDC)</h2>
  <p>Utility-scale <strong>Combined-Cycle Gas Turbine (CCGT)</strong> plants convert pipeline natural gas to electricity at roughly <strong>60–64% LHV</strong> electrical efficiency—still the cheapest long-run kWh if you can secure the turbine and the interconnect. Power then travels over transmission:</p>
  <ul>
    <li><strong>High-Voltage Alternating Current (HVAC):</strong> roughly ~5–8% loss per 1&nbsp;000&nbsp;km class.</li>
    <li><strong>High-Voltage Direct Current (HVDC):</strong> roughly ~3.5% per 1&nbsp;000&nbsp;km plus ~1% per converter station.</li>
    <li>Shorter hops: transmission often cited ~98.5% per ~100&nbsp;km class; step-up and step-down transformers each ~99.5%.</li>
  </ul>
  <p>HVDC converter stations are expensive because they switch hundreds of kilovolts down toward medium voltage—a different product class from a data-center SST that lands at ~800&nbsp;V.</p>

  <figure class="diagram" id="diagram-ccgt-sst">
    <svg viewBox="0 0 980 420" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="d2-title d2-desc">
      <title id="d2-title">CCGT plus grid plus SST 800 V path with hop losses</title>
      <desc id="d2-desc">Annotated chain from CCGT through HVAC or HVDC, site step-down, SST or rectifier to 800 V DC, busway, LLC, VRMs to GPU.</desc>
      <defs>
        <marker id="a2" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#5b9fd4"/>
        </marker>
        <style>
          .b{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .ba{fill:#1a2836;stroke:#3d6a8f}
          .l{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:11.5px;font-weight:600}
          .s{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:10px}
          .e{fill:#d4a35b;font-family:Cascadia Code,Consolas,monospace;font-size:10px}
          .t{fill:#5b9fd4;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .ln{stroke:#5b9fd4;stroke-width:1.5;fill:none;marker-end:url(#a2)}
        </style>
      </defs>
      <text x="20" y="28" class="t">Diagram (2) — CCGT + grid + SST / rectifier → 800 V DC → silicon</text>
      <rect class="ba" x="20" y="50" width="130" height="70" rx="6"/>
      <text x="85" y="74" text-anchor="middle" class="l">CCGT plant</text>
      <text x="85" y="92" text-anchor="middle" class="s">natural gas</text>
      <text x="85" y="108" text-anchor="middle" class="e">η ≈ 60–64% LHV</text>
      <path class="ln" d="M150,85 H185"/>
      <text x="168" y="78" text-anchor="middle" class="e">99.5%</text>
      <rect class="ba" x="188" y="50" width="110" height="70" rx="6"/>
      <text x="243" y="78" text-anchor="middle" class="l">Step-up XFMR</text>
      <text x="243" y="96" text-anchor="middle" class="s">to HV</text>
      <path class="ln" d="M298,85 H333"/>
      <rect class="ba" x="336" y="42" width="150" height="86" rx="6"/>
      <text x="411" y="68" text-anchor="middle" class="l">HVAC or HVDC</text>
      <text x="411" y="86" text-anchor="middle" class="s">HVAC ~5–8%/1000 km</text>
      <text x="411" y="102" text-anchor="middle" class="s">HVDC ~3.5%+1%/stn</text>
      <text x="411" y="118" text-anchor="middle" class="e">~98.5% / ~100 km</text>
      <path class="ln" d="M486,85 H521"/>
      <text x="504" y="78" text-anchor="middle" class="e">99.5%</text>
      <rect class="ba" x="524" y="50" width="120" height="70" rx="6"/>
      <text x="584" y="74" text-anchor="middle" class="l">Site step-down</text>
      <text x="584" y="92" text-anchor="middle" class="s">to MV AC</text>
      <text x="584" y="108" text-anchor="middle" class="s">facility XFMR</text>
      <path class="ln" d="M644,85 H679"/>
      <rect class="ba" x="682" y="42" width="140" height="86" rx="6"/>
      <text x="752" y="68" text-anchor="middle" class="l">SST / rectifier</text>
      <text x="752" y="86" text-anchor="middle" class="s">MV AC → ~800 V DC</text>
      <text x="752" y="102" text-anchor="middle" class="s">or ±400 V bipolar</text>
      <text x="752" y="118" text-anchor="middle" class="e">η ≈ 97%</text>
      <path class="ln" d="M752,128 V170"/>
      <rect class="b" x="682" y="172" width="140" height="58" rx="6"/>
      <text x="752" y="196" text-anchor="middle" class="l">800 V DC busway</text>
      <text x="752" y="214" text-anchor="middle" class="e">η ≈ 99%</text>
      <path class="ln" d="M682,201 H620"/>
      <rect class="b" x="470" y="172" width="148" height="58" rx="6"/>
      <text x="544" y="196" text-anchor="middle" class="l">800→12 V LLC</text>
      <text x="544" y="214" text-anchor="middle" class="e">~64:1 · η ≈ 97.5%</text>
      <path class="ln" d="M470,201 H408"/>
      <rect class="b" x="280" y="172" width="126" height="58" rx="6"/>
      <text x="343" y="196" text-anchor="middle" class="l">Multiphase VRMs</text>
      <text x="343" y="214" text-anchor="middle" class="e">η ≈ 90%</text>
      <path class="ln" d="M280,201 H218"/>
      <rect class="b" x="100" y="172" width="116" height="58" rx="6"/>
      <text x="158" y="196" text-anchor="middle" class="l">GPU / CPU</text>
      <text x="158" y="214" text-anchor="middle" class="s">sub-1 V rails</text>
      <rect class="b" x="20" y="270" width="800" height="120" rx="6" style="fill:#161b22"/>
      <text x="36" y="298" class="l">Modeled gas-to-chip (illustrative chain)</text>
      <text x="36" y="322" class="s">CCGT 62% × grid hops × 800 V chain ≈ ~51% wall-to-core (order-of-magnitude; depends on distance and exact hop stack).</text>
      <text x="36" y="346" class="s">Typical hops after generation: step-up 99.5% · tx ~98.5%/100 km class · step-down 99.5% · SST/rectifier ~97% · bus ~99% · LLC ~97.5% · VRM ~90%.</text>
      <text x="36" y="370" class="s">Jefferies: US data-center SST market could grow from tens of millions toward ~$4.3B by 2030. SST commercial scale ~2027–2029.</text>
    </svg>
    <figcaption>Figure 2 — Offsite CCGT + grid + SST/rectifier path with annotated hop efficiencies. Wall-to-core ~51% is a modeled order-of-magnitude for a 62% CCGT plus the 800&nbsp;V chain.</figcaption>
  </figure>
</section>

<section id="onsite" aria-labelledby="h-onsite">
  <h2 id="h-onsite">3. Onsite generation subtypes</h2>
  <p>Onsite options trade fuel logistics and stack/turbine capital for shorter interconnect queues and, for some fuel cells, native DC output that aligns with 800&nbsp;V hall architectures after boost conversion.</p>

  <h3>3.1 Solid Oxide Fuel Cell (SOFC)</h3>
  <p><strong>Solid Oxide Fuel Cell (SOFC)</strong> systems reform pipeline natural gas on-site and produce DC electricity. Operating temperature is high (~800&nbsp;°C for stationary stacks such as Bloom’s class). Electrical efficiency is often cited in the <strong>~55–65% LHV</strong> band; Combined Heat and Power (CHP) recovery can raise total useful energy further when heat sinks exist.</p>
  <ul>
    <li><strong>Bloom Energy (NYSE: BE):</strong> roughly ~55–65% electrical LHV; ~75–85% share of stationary SOFC; stack fade ~2.4 percentage points/year; stack swap cadence ~5.5 years. Electrolyte uses scandium-stabilized zirconia (ScSZ). Scandium oxide supply (~40–80&nbsp;t/yr global) is a Bloom-specific scarce-material concern; Ceres and most others avoid ScSZ.</li>
    <li><strong>Ceres Power (LSE: CWR) SteelCell:</strong> steel substrate; gadolinium-doped ceria plus thin yttria-stabilized zirconia (YSZ); 450–630&nbsp;°C; claims ~65%. Licenses to Doosan Fuel Cell (KRX: 336260; SOFC-NG claims ~64%, 50&nbsp;MW/yr plant), Delta, Weichai.</li>
    <li><strong>Mitsubishi Heavy Industries (TSE: 7011) MEGAMIE:</strong> SOFC ~210&nbsp;kW at ~53%—also a large-frame gas-turbine and genset supplier (see hybrid / turbines).</li>
  </ul>
  <div class="callout warn">
    <div class="label">Degradation caveat</div>
    <p style="margin:0">SOFC claims vary by product and duty cycle. Year-5 degraded SOFC at ~45% electrical can drop a modeled gas-to-chip path to ~37%, while a grid/CCGT path stays comparatively flat. At 57% SOFC uses roughly ~15% more gas per core kWh versus a matched higher-efficiency case.</p>
  </div>

  <figure class="diagram" id="diagram-sofc">
    <svg viewBox="0 0 980 360" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="d3-title d3-desc">
      <title id="d3-title">Onsite SOFC path with hop losses</title>
      <desc id="d3-desc">Pipeline natural gas to SOFC DC, boost converter, 800 V bus, LLC, VRMs to GPU.</desc>
      <defs>
        <marker id="a3" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#7ec8a3"/>
        </marker>
        <style>
          .b{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .bb{fill:#1a2a24;stroke:#3d7a5c}
          .l{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:11.5px;font-weight:600}
          .s{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:10px}
          .e{fill:#d4a35b;font-family:Cascadia Code,Consolas,monospace;font-size:10px}
          .t{fill:#7ec8a3;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .ln{stroke:#7ec8a3;stroke-width:1.5;fill:none;marker-end:url(#a3)}
        </style>
      </defs>
      <text x="20" y="28" class="t">Diagram (3) — Onsite SOFC path</text>
      <rect class="bb" x="20" y="55" width="130" height="70" rx="6"/>
      <text x="85" y="78" text-anchor="middle" class="l">Pipeline NG</text>
      <text x="85" y="96" text-anchor="middle" class="s">site delivery</text>
      <text x="85" y="112" text-anchor="middle" class="e">pipe ≈ 98.5%</text>
      <path class="ln" d="M150,90 H190"/>
      <rect class="bb" x="192" y="48" width="150" height="84" rx="6"/>
      <text x="267" y="74" text-anchor="middle" class="l">SOFC stack</text>
      <text x="267" y="92" text-anchor="middle" class="s">reform → DC</text>
      <text x="267" y="108" text-anchor="middle" class="e">η ≈ 55–65% LHV</text>
      <text x="267" y="122" text-anchor="middle" class="s">Bloom ~800 °C class</text>
      <path class="ln" d="M342,90 H382"/>
      <text x="362" y="82" text-anchor="middle" class="e">97%</text>
      <rect class="bb" x="384" y="55" width="120" height="70" rx="6"/>
      <text x="444" y="82" text-anchor="middle" class="l">DC boost</text>
      <text x="444" y="100" text-anchor="middle" class="s">to ~800 V bus</text>
      <path class="ln" d="M504,90 H544"/>
      <text x="524" y="82" text-anchor="middle" class="e">99%</text>
      <rect class="b" x="546" y="55" width="110" height="70" rx="6"/>
      <text x="601" y="82" text-anchor="middle" class="l">800 V bus</text>
      <text x="601" y="100" text-anchor="middle" class="s">busway</text>
      <path class="ln" d="M656,90 H696"/>
      <rect class="b" x="698" y="48" width="120" height="42" rx="6"/>
      <text x="758" y="74" text-anchor="middle" class="l">800→12 LLC</text>
      <text x="758" y="98" text-anchor="middle" class="e" style="font-size:9.5px">97.5%</text>
      <path class="ln" d="M758,90 V120"/>
      <rect class="b" x="698" y="122" width="120" height="42" rx="6"/>
      <text x="758" y="148" text-anchor="middle" class="l">VRMs ~90%</text>
      <path class="ln" d="M698,143 H640"/>
      <rect class="b" x="520" y="122" width="118" height="42" rx="6"/>
      <text x="579" y="148" text-anchor="middle" class="l">GPU / CPU</text>
      <rect class="b" x="20" y="210" width="860" height="120" rx="6" style="fill:#161b22"/>
      <text x="36" y="238" class="l">Modeled gas-to-chip</text>
      <text x="36" y="262" class="s">Pipeline 98.5% × SOFC 57% × boost 97% × same DC chain ≈ ~47% wall-to-core. SOFC at 65% can approximately match the grid/CCGT path.</text>
      <text x="36" y="286" class="s">Year-5 degraded SOFC ~45% → path ≈ ~37%; grid path stays flat. SOFC at 57% uses ~15% more gas per core kWh.</text>
      <text x="36" y="310" class="s">ScSZ (Bloom): scandium oxide ~40–80 t/yr global. Ceres / most others use YSZ or GDC+YSZ without scandium.</text>
    </svg>
    <figcaption>Figure 3 — Onsite SOFC path. Native DC plus boost into the same 800&nbsp;V hall stack used by SST-fed sites.</figcaption>
  </figure>

  <h3>3.2 Molten Carbonate Fuel Cell (MCFC)</h3>
  <p><strong>Molten Carbonate Fuel Cell (MCFC)</strong> systems (notable public name: FuelCell Energy, NASDAQ: FCEL) typically deliver ~50% electrical / ~85% Combined Heat and Power (CHP). Construction leans on nickel and steel. They can consume carbon dioxide (CO<sub>2</sub>) as part of the cathode chemistry. Siemens has a data-center partnership context (details and commercial status may evolve—treat as partnership, not guaranteed fleet deployment).</p>

  <h3>3.3 Phosphoric Acid Fuel Cell (PAFC)</h3>
  <p><strong>Phosphoric Acid Fuel Cell (PAFC):</strong> HyAxiom PureCell (private; possible Nasdaq listing later—uncertain) ~43–44% electrical / ~90% CHP. Mature stationary technology; lower electrical efficiency than leading SOFC claims, strong when heat is valuable.</p>

  <h3>3.4 Proton Exchange Membrane (PEM)—and why PEM / H<sub>2</sub> round-trip is usually wrong for baseload</h3>
  <p><strong>Proton Exchange Membrane (PEM)</strong> fuel cells (Plug Power NASDAQ: PLUG; Ballard Power NASDAQ: BLDP) use platinum and polymer membranes and require pure hydrogen. They fit vehicles, forklifts, and some backup niches—not multi-year AI baseload. <strong>Alkaline Fuel Cells (AFC)</strong> are cheaper but CO<sub>2</sub>-poisoned in ambient air without scrubbing.</p>
  <p>Electrolyzing on-site (or grid) power to make hydrogen to make power again destroys most of the energy (see §4). Do not use PEM + electrolyzed H<sub>2</sub> as a default AI hall baseload architecture.</p>

  <h3>3.5 Gas turbines, gensets, and hybrid</h3>
  <p>Large-frame turbines and fast-start gensets remain the workhorse for firm capacity and bridging interconnect delays:</p>
  <ul>
    <li><strong>Mitsubishi Heavy (TSE: 7011):</strong> M501 JAC large-frame gas turbines (capacity expansion plans cited through FY2030; $618M+ Japan/US investment context; ~74 unit backlog—figures as of baseline notes); MGS diesel gensets 0.5–3.4&nbsp;MW with ~10&nbsp;s start; 10&nbsp;MW-class chillers; Turboden Organic Rankine Cycle (ORC) waste-heat recovery; DIAVAULT edge halls.</li>
    <li><strong>Hybrid:</strong> turbines/gensets for ramp and redundancy + SOFC (or other fuel cells) for steadier, higher-efficiency baseload DC. Hybrids hedge SOFC fade and turbine interconnect timing.</li>
  </ul>

  <figure class="diagram" id="diagram-hybrid">
    <svg viewBox="0 0 980 340" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="d5-title d5-desc">
      <title id="d5-title">Hybrid turbine or genset plus SOFC path</title>
      <desc id="d5-desc">Parallel onsite SOFC and gas turbine or genset feeding AC or DC conversion into shared 800 V bus and GPU chain.</desc>
      <defs>
        <marker id="a5" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#a78bdb"/>
        </marker>
        <style>
          .b{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .bp{fill:#2a2430;stroke:#6b5a8f}
          .bb{fill:#1a2a24;stroke:#3d7a5c}
          .ba{fill:#1a2836;stroke:#3d6a8f}
          .l{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:11.5px;font-weight:600}
          .s{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:10px}
          .e{fill:#d4a35b;font-family:Cascadia Code,Consolas,monospace;font-size:10px}
          .t{fill:#a78bdb;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .ln{stroke:#a78bdb;stroke-width:1.5;fill:none;marker-end:url(#a5)}
        </style>
      </defs>
      <text x="20" y="28" class="t">Diagram (5) — Hybrid turbine / genset + SOFC</text>
      <rect class="bb" x="20" y="55" width="140" height="64" rx="6"/>
      <text x="90" y="80" text-anchor="middle" class="l">SOFC baseload</text>
      <text x="90" y="98" text-anchor="middle" class="e">DC · 55–65% LHV</text>
      <rect class="ba" x="20" y="150" width="140" height="64" rx="6"/>
      <text x="90" y="175" text-anchor="middle" class="l">Turbine / genset</text>
      <text x="90" y="193" text-anchor="middle" class="s">ramp · backup · ~10 s</text>
      <path class="ln" d="M160,87 H210"/>
      <path class="ln" d="M160,182 H210"/>
      <rect class="bp" x="212" y="55" width="150" height="64" rx="6"/>
      <text x="287" y="80" text-anchor="middle" class="l">Boost / rectifier</text>
      <text x="287" y="98" text-anchor="middle" class="s">align to 800 V DC</text>
      <rect class="bp" x="212" y="150" width="150" height="64" rx="6"/>
      <text x="287" y="175" text-anchor="middle" class="l">AC→DC or SST</text>
      <text x="287" y="193" text-anchor="middle" class="s">genset / turbine AC</text>
      <path class="ln" d="M362,87 H400"/>
      <path class="ln" d="M362,182 H400"/>
      <path class="ln" d="M400,87 V182"/>
      <path class="ln" d="M400,134.5 H440"/>
      <rect class="bp" x="442" y="100" width="140" height="70" rx="6"/>
      <text x="512" y="128" text-anchor="middle" class="l">Shared 800 V bus</text>
      <text x="512" y="146" text-anchor="middle" class="s">+ controls / UPS role</text>
      <text x="512" y="162" text-anchor="middle" class="e">bus ≈ 99%</text>
      <path class="ln" d="M582,135 H630"/>
      <rect class="b" x="632" y="100" width="130" height="70" rx="6"/>
      <text x="697" y="128" text-anchor="middle" class="l">LLC → VRMs</text>
      <text x="697" y="146" text-anchor="middle" class="e">97.5% · 90%</text>
      <text x="697" y="162" text-anchor="middle" class="s">→ GPU / CPU</text>
      <rect class="b" x="20" y="250" width="860" height="70" rx="6" style="fill:#161b22"/>
      <text x="36" y="278" class="s">Hybrid rationale: SOFC for steadier efficiency and DC alignment; turbines/gensets for fast start, peak, and fade/maintenance cover. Exact split is site-specific—no single “correct” MW mix in baseline.</text>
      <text x="36" y="300" class="s">Mitsubishi Heavy spans both SOFC (MEGAMIE) and large-frame turbines / MGS gensets—illustrative of multi-hop suppliers, not an endorsement.</text>
    </svg>
    <figcaption>Figure 5 — Hybrid onsite path: SOFC baseload in parallel with turbine/genset capacity into a shared 800&nbsp;V architecture.</figcaption>
  </figure>
</section>

<section id="hydrogen" aria-labelledby="h-h2">
  <h2 id="h-h2">4. Hydrogen path math — when H<sub>2</sub> makes sense (and when it does not)</h2>
  <p><strong>Electrolysis</strong> typically consumes ~50–55&nbsp;kWh of electricity per kilogram of hydrogen, while the kilogram itself stores ~33&nbsp;kWh of chemical energy (lower heating value convention). Passing that H<sub>2</sub> through a fuel cell at 40–60% electrical efficiency yields a <strong>round-trip often in the 25–35% band</strong>.</p>
  <div class="callout danger">
    <div class="label">Do not do this for AI baseload</div>
    <p style="margin:0">Do <strong>not</strong> electrolyze on-site (or grid) power to make hydrogen to make power again for continuous AI halls. You burn most of the energy twice. Use H<sub>2</sub> only for stranded renewables, seasonal storage, ships/planes/trucks, or industry feedstock—not as a default wall-to-core path.</p>
  </div>
  <ul>
    <li>Global hydrogen is still ~61% <strong>Steam Methane Reforming (SMR)</strong> “grey” gas; low-emissions hydrogen remains under ~1% of supply (baseline share).</li>
    <li>Existing natural-gas pipes are <strong>not</strong> 100% H<sub>2</sub>-ready (embrittlement). Dedicated H<sub>2</sub> lines use lower-strength X42/X52 steel, lower pressure, ASME B31.12 practice, epoxy/polyurethane liners (not ceramics).</li>
    <li>Transmission leak class ~0.04–0.24% per 1&nbsp;000&nbsp;km. Compression energy ~8% per 1&nbsp;000&nbsp;km class. Compare: HVAC ~5–8%/1&nbsp;000&nbsp;km; HVDC ~3.5%/1&nbsp;000&nbsp;km + ~1%/converter. Buried HVDC can cost ~10× overhead; pipe often beats overhead line on <em>permitting</em>, not on electron physics.</li>
  </ul>

  <figure class="diagram" id="diagram-electrolysis-pem">
    <svg viewBox="0 0 980 380" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="d4-title d4-desc">
      <title id="d4-title">Electrolysis plus PEM loss trap</title>
      <desc id="d4-desc">Electricity to electrolyzer to hydrogen storage to PEM fuel cell back to electricity showing 25 to 35 percent round trip.</desc>
      <defs>
        <marker id="a4" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#d47a7a"/>
        </marker>
        <style>
          .b{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .bd{fill:#2a1c1c;stroke:#8f4a4a}
          .l{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:11.5px;font-weight:600}
          .s{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:10px}
          .e{fill:#d47a7a;font-family:Cascadia Code,Consolas,monospace;font-size:10px}
          .t{fill:#d47a7a;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .ln{stroke:#d47a7a;stroke-width:1.5;fill:none;marker-end:url(#a4)}
          .ok{fill:#7ec8a3}
        </style>
      </defs>
      <text x="20" y="28" class="t">Diagram (4) — Electrolysis + PEM loss trap (not AI baseload)</text>
      <rect class="bd" x="20" y="55" width="120" height="70" rx="6"/>
      <text x="80" y="82" text-anchor="middle" class="l">Grid / RE power</text>
      <text x="80" y="100" text-anchor="middle" class="s">100% electric in</text>
      <path class="ln" d="M140,90 H180"/>
      <rect class="bd" x="182" y="48" width="150" height="84" rx="6"/>
      <text x="257" y="74" text-anchor="middle" class="l">Electrolyzer</text>
      <text x="257" y="92" text-anchor="middle" class="s">~50–55 kWh / kg H₂</text>
      <text x="257" y="110" text-anchor="middle" class="e">vs ~33 kWh in kg</text>
      <path class="ln" d="M332,90 H372"/>
      <rect class="bd" x="374" y="55" width="120" height="70" rx="6"/>
      <text x="434" y="78" text-anchor="middle" class="l">H₂ storage</text>
      <text x="434" y="96" text-anchor="middle" class="s">+ compress / leak</text>
      <text x="434" y="112" text-anchor="middle" class="e">+~8%/1000 km</text>
      <path class="ln" d="M494,90 H534"/>
      <rect class="bd" x="536" y="48" width="140" height="84" rx="6"/>
      <text x="606" y="74" text-anchor="middle" class="l">PEM fuel cell</text>
      <text x="606" y="92" text-anchor="middle" class="s">Pt + polymer</text>
      <text x="606" y="110" text-anchor="middle" class="e">η ≈ 40–60%</text>
      <path class="ln" d="M676,90 H716"/>
      <rect class="bd" x="718" y="55" width="120" height="70" rx="6"/>
      <text x="778" y="82" text-anchor="middle" class="l">Electric out</text>
      <text x="778" y="100" text-anchor="middle" class="e">≈ 25–35% RT</text>
      <rect class="b" x="20" y="170" width="860" height="180" rx="6" style="fill:#161b22"/>
      <text x="36" y="200" class="l">When H₂ can make sense</text>
      <text x="36" y="224" class="s">• Stranded renewables with no wire • Seasonal shifting • Ships / planes / trucks • Industry feedstock (ammonia, refining, steel)</text>
      <text x="36" y="252" class="l">When H₂ is usually wrong for AI halls</text>
      <text x="36" y="276" class="s">• Electrolyze → H₂ → PEM (or any FC) for continuous baseload • Competing with wire or pipeline NG → SOFC/CCGT on physics</text>
      <text x="36" y="304" class="s">Grey H₂ via SMR ~61% of global supply; low-emissions H₂ under ~1%. Pipes ≠ 100% H₂-ready (embrittlement). Dedicated lines: X42/X52, ASME B31.12, epoxy/PU liners.</text>
      <text x="36" y="328" class="s">Leak ~0.04–0.24%/1000 km. Electrons on HVDC still beat molecules on physics for most point-to-point power moves.</text>
    </svg>
    <figcaption>Figure 4 — Electrolysis + PEM round-trip loss trap. Round-trip often 25–35%; appropriate for niche uses, not AI baseload.</figcaption>
  </figure>
</section>

<section id="conversion" aria-labelledby="h-conv">
  <h2 id="h-conv">5. Site-boundary transmission and AC→DC conversion (SST vs legacy)</h2>

  <h3>5.1 Legacy AC chain</h3>
  <p>Classic halls follow: grid AC → facility transformer → <strong>Uninterruptible Power Supply (UPS)</strong> → <strong>Power Distribution Unit (PDU)</strong> (the breaker cabinet between UPS and racks) → per-server AC–DC <strong>Power Supply Unit (PSU)</strong> → 12&nbsp;V → multiphase <strong>Voltage Regulators (VRs)</strong> / Voltage Regulator Modules (VRMs) to sub-1&nbsp;V.</p>

  <figure class="diagram" id="diagram-legacy-ac">
    <svg viewBox="0 0 980 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="d1-title d1-desc">
      <title id="d1-title">Legacy AC chain with hop losses</title>
      <desc id="d1-desc">Grid AC to facility transformer, UPS, PDU, PSU, 12 V, VRs to GPU.</desc>
      <defs>
        <marker id="a1" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
          <path d="M0,0 L10,5 L0,10 z" fill="#5b9fd4"/>
        </marker>
        <style>
          .b{fill:#1c222b;stroke:#2a3340;stroke-width:1.2}
          .ba{fill:#1a2836;stroke:#3d6a8f}
          .l{fill:#e8eef6;font-family:Segoe UI,system-ui,sans-serif;font-size:11px;font-weight:600}
          .s{fill:#9aa7b8;font-family:Segoe UI,system-ui,sans-serif;font-size:9.5px}
          .e{fill:#d4a35b;font-family:Cascadia Code,Consolas,monospace;font-size:9.5px}
          .t{fill:#5b9fd4;font-family:Segoe UI,system-ui,sans-serif;font-size:13px;font-weight:700}
          .ln{stroke:#5b9fd4;stroke-width:1.5;fill:none;marker-end:url(#a1)}
        </style>
      </defs>
      <text x="20" y="28" class="t">Diagram (1) — Legacy AC chain</text>
      <rect class="ba" x="16" y="60" width="100" height="72" rx="6"/>
      <text x="66" y="88" text-anchor="middle" class="l">Grid AC</text>
      <text x="66" y="106" text-anchor="middle" class="s">utility feed</text>
      <path class="ln" d="M116,96 H148"/>
      <rect class="ba" x="150" y="60" width="110" height="72" rx="6"/>
      <text x="205" y="82" text-anchor="middle" class="l">Facility XFMR</text>
      <text x="205" y="100" text-anchor="middle" class="s">50/60 Hz Cu-Fe</text>
      <text x="205" y="116" text-anchor="middle" class="e">~99.5%</text>
      <path class="ln" d="M260,96 H292"/>
      <rect class="ba" x="294" y="60" width="100" height="72" rx="6"/>
      <text x="344" y="82" text-anchor="middle" class="l">UPS</text>
      <text x="344" y="100" text-anchor="middle" class="s">AC–DC–AC</text>
      <text x="344" y="116" text-anchor="middle" class="e">multi-hop loss</text>
      <path class="ln" d="M394,96 H426"/>
      <rect class="ba" x="428" y="60" width="100" height="72" rx="6"/>
      <text x="478" y="82" text-anchor="middle" class="l">PDU</text>
      <text x="478" y="100" text-anchor="middle" class="s">breaker cabinet</text>
      <text x="478" y="116" text-anchor="middle" class="s">UPS → racks</text>
      <path class="ln" d="M528,96 H560"/>
      <rect class="ba" x="562" y="60" width="110" height="72" rx="6"/>
      <text x="617" y="82" text-anchor="middle" class="l">Per-server PSU</text>
      <text x="617" y="100" text-anchor="middle" class="s">AC → 12 V DC</text>
      <text x="617" y="116" text-anchor="middle" class="e">conversion loss</text>
      <path class="ln" d="M672,96 H704"/>
      <rect class="ba" x="706" y="60" width="90" height="72" rx="6"/>
      <text x="751" y="88" text-anchor="middle" class="l">12 V bus</text>
      <text x="751" y="106" text-anchor="middle" class="s">board / rack</text>
      <path class="ln" d="M796,96 H828"/>
      <rect class="ba" x="830" y="60" width="120" height="72" rx="6"/>
      <text x="890" y="82" text-anchor="middle" class="l">Multiphase VRs</text>
      <text x="890" y="100" text-anchor="middle" class="s">→ sub-1 V</text>
      <text x="890" y="116" text-anchor="middle" class="e">VRM ~90%</text>
      <rect class="b" x="16" y="170" width="934" height="100" rx="6" style="fill:#161b22"/>
      <text x="32" y="198" class="l">Why AI halls are leaving this stack</text>
      <text x="32" y="222" class="s">Many AC↔DC hops add heat, parts, and roughly ~5% extra conversion loss versus a collapsed MV AC → ~800 V DC → 12 V → VR path (Nvidia Rubin / 800 V-class designs).</text>
      <text x="32" y="246" class="s">Headline transformer shortages refer to legacy low-frequency copper-steel units (lead times often cited 2–5 years)—not SSTs.</text>
    </svg>
    <figcaption>Figure 1 — Legacy AC chain: grid → facility transformer → UPS → PDU → PSU → 12&nbsp;V → VRs.</figcaption>
  </figure>

  <h3>5.2 New AI path (~800&nbsp;V) and what an SST is</h3>
  <p>New designs (Nvidia Rubin / 800&nbsp;V class): <strong>medium-voltage AC</strong> → perimeter industrial rectifier or <strong>Solid-State Transformer (SST)</strong> to ~800&nbsp;V DC (or ±400&nbsp;V bipolar) → DC busway → rack/blade 800&nbsp;V-to-12&nbsp;V LLC converter (~64:1) → VRs.</p>
  <p>An SST is <strong>not</strong> a 50/60&nbsp;Hz copper-steel AC–AC transformer. It uses <strong>Silicon Carbide (SiC)</strong> switches plus a small high-frequency transformer. Commercial scale for data-center SST is roughly <strong>~2027–2029</strong>. Jefferies has estimated the US data-center SST market could grow from tens of millions toward ~$4.3&nbsp;B by 2030.</p>
  <p>Typical hop efficiencies after the site boundary: SST/rectifier ~97%, 800&nbsp;V bus ~99%, 800-to-12&nbsp;V ~97.5%, VRMs ~90%.</p>
</section>

<section id="in-hall" aria-labelledby="h-inhall">
  <h2 id="h-inhall">6. In-hall DC distribution to GPU / CPU voltage regulators</h2>
  <p>Once power is on an ~800&nbsp;V (or ±400&nbsp;V) DC busway, distribution looks more like industrial DC than classic branch-circuit AC:</p>
  <ol>
    <li><strong>DC busway / connectors</strong> — low-loss distribution within the hall (bus ~99% class). Connector and busway suppliers include Amphenol and peers.</li>
    <li><strong>Rack or blade 800→12&nbsp;V LLC</strong> — resonant conversion at ~64:1 ratio, ~97.5% class efficiency.</li>
    <li><strong>Multiphase VRMs</strong> on the board or module — take 12&nbsp;V (or intermediate rails) to core voltages below 1&nbsp;V at ~90% class; heat density here is a first-order cooling problem.</li>
  </ol>
  <p>Control and power silicon for these stages includes Texas Instruments, STMicroelectronics, Infineon, and Efficient Power Conversion (EPC) where Gallium Nitride (GaN) appears in some stages. Collapsing the legacy UPS/PDU/PSU cascade removes redundant conversion and transfers more of the thermal budget to useful compute.</p>
</section>

<section id="bottlenecks" aria-labelledby="h-bottle">
  <h2 id="h-bottle">7. Bottlenecks</h2>
  <div class="grid-2">
    <div class="card">
      <h4>Transformers (legacy LF)</h4>
      <p class="muted">Low-frequency copper-steel facility and grid transformers: lead times often cited <strong>2–5 years</strong>. This is the headline shortage—not SST high-frequency magnetics.</p>
    </div>
    <div class="card">
      <h4>SiC wafers / PVT / epitaxy</h4>
      <p class="muted">Silicon Carbide device supply hinges on <strong>Physical Vapor Transport (PVT)</strong> crystal-growth furnaces and epitaxy reactors. Aehr (AEHR) makes wafer-level burn-in testers that <em>qualify</em> SiC parts—it does not grow crystals.</p>
    </div>
    <div class="card">
      <h4>Scandium (Bloom ScSZ)</h4>
      <p class="muted">Scandium oxide ~40–80&nbsp;t/yr global; Bloom’s ScSZ path is comparatively exposed. Ceres and most other SOFC designs avoid scandium.</p>
    </div>
    <div class="card">
      <h4>Interconnects &amp; time-to-power</h4>
      <p class="muted">Utility interconnection queues and switchgear can dominate schedule. Fuel cells often win months; a month early on 1&nbsp;GW AI can be ~$1–2&nbsp;B compute context.</p>
    </div>
  </div>
  <p>Additional friction: HVDC converter-station cost/lead time for long offsite links; H<sub>2</sub> embrittlement if someone forces a molecule path; platinum group metals for PEM (niche for AI baseload); skilled labor for MV SST commissioning as products scale ~2027–2029.</p>
</section>

<section id="companies" aria-labelledby="h-co">
  <h2 id="h-co">8. Company map by hop (public tickers marked)</h2>
  <p>Numbered hops from fuel/electrons to silicon. Shipping vs planned called out where the baseline distinguishes them. <span class="private">Private</span> names have no public ticker in this briefing.</p>

  <ol class="hop-list">
    <li>
      <h4>Utility / large-frame generation (offsite or campus-scale)</h4>
      <p>CCGT and large gas turbines: <strong>Mitsubishi Heavy Industries</strong> <span class="ticker">TSE: 7011</span> (M501 JAC; backlog/expansion notes in baseline). Facility switchgear and transformers still: <strong>GE Vernova</strong> <span class="ticker">GEV</span>, <strong>Eaton</strong> <span class="ticker">ETN</span>, <strong>Siemens Energy</strong> <span class="ticker">ENR.DE / SMNEY</span>, <strong>Hitachi Energy</strong> via <strong>Hitachi</strong> <span class="ticker">6501.T</span>, <strong>Schneider Electric</strong> <span class="ticker">SU.PA / SBGSY</span>, Hubbell, Powell.</p>
    </li>
    <li>
      <h4>Onsite SOFC</h4>
      <p><strong>Bloom Energy</strong> <span class="ticker">NYSE: BE</span> (stationary SOFC share ~75–85%; ScSZ). <strong>Ceres Power</strong> <span class="ticker">LSE: CWR</span> (SteelCell licenses). Licensees: <strong>Doosan Fuel Cell</strong> <span class="ticker">KRX: 336260</span>, Delta, Weichai. <strong>Mitsubishi Heavy</strong> <span class="ticker">TSE: 7011</span> MEGAMIE ~210&nbsp;kW ~53%.</p>
    </li>
    <li>
      <h4>Onsite MCFC / PAFC / PEM</h4>
      <p><strong>FuelCell Energy</strong> <span class="ticker">NASDAQ: FCEL</span> (MCFC; Siemens data-center partnership). <strong>HyAxiom PureCell</strong> <span class="badge private">private</span> (PAFC; possible Nasdaq later—uncertain). PEM: <strong>Plug Power</strong> <span class="ticker">PLUG</span>, <strong>Ballard</strong> <span class="ticker">BLDP</span>—vehicles/forklifts, not AI baseload.</p>
    </li>
    <li>
      <h4>Gensets, chillers, waste heat, edge halls</h4>
      <p><strong>Mitsubishi Heavy</strong> <span class="ticker">7011</span>: MGS diesel gensets 0.5–3.4&nbsp;MW (~10&nbsp;s start), 10&nbsp;MW-class chillers, Turboden ORC, DIAVAULT edge halls.</p>
    </li>
    <li>
      <h4>Perimeter SST / industrial rectifiers (~800&nbsp;V)</h4>
      <p><strong>ABB</strong> (Infinitus SST; rail heritage; large patent book—ticker often ABB on SIX/NYSE depending on listing context). <strong>Eaton</strong> <span class="ticker">ETN</span> (MVSST 2.0, IEC-certified medium-voltage SST; Infineon SiC deal). <strong>Delta Electronics</strong> <span class="ticker">2308.TW</span> (production SST in a North China AI data center since Feb 2026). <strong>Siemens Energy</strong> <span class="ticker">ENR.DE / SMNEY</span> (Reinhausen SST partnership Aug 2026—<span class="badge planned">not fully commercial</span>). <strong>Hitachi Energy</strong> via <span class="ticker">6501.T</span> (investing). <strong>Schneider Electric</strong> <span class="ticker">SU.PA / SBGSY</span>. <strong>Vertiv</strong> <span class="ticker">VRT</span> (rack power, DC architectures). Startups: <strong>DG Matrix</strong> (Interport ~400&nbsp;kW, ST SiC) <span class="badge private">private</span>, <strong>Heron Power</strong> <span class="badge private">private</span>, <strong>Amperesand</strong> <span class="badge private">private</span>.</p>
    </li>
    <li>
      <h4>SiC devices and qualification</h4>
      <p><strong>Infineon</strong> <span class="ticker">IFX / IFNNY</span>, <strong>STMicroelectronics</strong> <span class="ticker">STM</span>, <strong>Wolfspeed</strong> <span class="ticker">WOLF</span>, Navitas. <strong>Aehr Test Systems</strong> <span class="ticker">AEHR</span>—wafer-level burn-in testers; does <em>not</em> grow SiC crystals. Wafer bottlenecks: PVT furnaces and epitaxy reactors.</p>
    </li>
    <li>
      <h4>Rack / blade converters and VR control silicon</h4>
      <p>Texas Instruments, ST, Infineon, <strong>EPC</strong> (GaN in some stages). Connectors/busway: Amphenol and similar. Rack power architectures: Vertiv and peers above.</p>
    </li>
  </ol>

  <h3>Companies — compact table</h3>
  <table>
    <thead>
      <tr>
        <th>Hop / role</th>
        <th>Company</th>
        <th>Ticker</th>
        <th>Status note (baseline)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>SOFC stationary</td>
        <td>Bloom Energy</td>
        <td class="ticker">NYSE: BE</td>
        <td>~75–85% stationary SOFC share; ScSZ; fade ~2.4 pts/yr</td>
      </tr>
      <tr>
        <td>SOFC technology license</td>
        <td>Ceres Power</td>
        <td class="ticker">LSE: CWR</td>
        <td>SteelCell; licenses to Doosan, Delta, Weichai</td>
      </tr>
      <tr>
        <td>SOFC-NG manufacturing</td>
        <td>Doosan Fuel Cell</td>
        <td class="ticker">KRX: 336260</td>
        <td>Claims ~64%; 50 MW/yr plant</td>
      </tr>
      <tr>
        <td>SOFC + turbines + gensets</td>
        <td>Mitsubishi Heavy</td>
        <td class="ticker">TSE: 7011</td>
        <td>MEGAMIE ~53%; M501 JAC; MGS gensets</td>
      </tr>
      <tr>
        <td>MCFC</td>
        <td>FuelCell Energy</td>
        <td class="ticker">NASDAQ: FCEL</td>
        <td>~50% elec / ~85% CHP; Siemens DC partnership</td>
      </tr>
      <tr>
        <td>PAFC</td>
        <td>HyAxiom PureCell</td>
        <td class="private">private</td>
        <td>~43–44% elec / ~90% CHP; Nasdaq possible later</td>
      </tr>
      <tr>
        <td>PEM (not AI baseload)</td>
        <td>Plug / Ballard</td>
        <td class="ticker">PLUG / BLDP</td>
        <td>Vehicles, forklifts; pure H₂</td>
      </tr>
      <tr>
        <td>MV SST / rectifiers</td>
        <td>Eaton</td>
        <td class="ticker">ETN</td>
        <td>MVSST 2.0; IEC-certified; Infineon SiC deal</td>
      </tr>
      <tr>
        <td>Production SST (AI DC)</td>
        <td>Delta Electronics</td>
        <td class="ticker">2308.TW</td>
        <td>North China AI DC since Feb 2026</td>
      </tr>
      <tr>
        <td>SST (partnership)</td>
        <td>Siemens Energy</td>
        <td class="ticker">ENR.DE / SMNEY</td>
        <td>Reinhausen Aug 2026; not fully commercial</td>
      </tr>
      <tr>
        <td>SST / patents</td>
        <td>ABB</td>
        <td class="ticker">ABB</td>
        <td>Infinitus SST; rail heritage</td>
      </tr>
      <tr>
        <td>SST investing</td>
        <td>Hitachi Energy</td>
        <td class="ticker">via 6501.T</td>
        <td>Investing; commercial detail evolving</td>
      </tr>
      <tr>
        <td>Facility power / DC arch.</td>
        <td>Schneider / Vertiv</td>
        <td class="ticker">SU.PA / SBGSY · VRT</td>
        <td>Switchgear, rack power, DC architectures</td>
      </tr>
      <tr>
        <td>SST startups</td>
        <td>DG Matrix / Heron / Amperesand</td>
        <td class="private">private</td>
        <td>DG Matrix Interport ~400 kW (ST SiC)</td>
      </tr>
      <tr>
        <td>SiC devices</td>
        <td>Infineon / ST / Wolfspeed / Navitas</td>
        <td class="ticker">IFX · STM · WOLF</td>
        <td>Wafer bottleneck: PVT + epitaxy</td>
      </tr>
      <tr>
        <td>SiC burn-in test</td>
        <td>Aehr</td>
        <td class="ticker">AEHR</td>
        <td>Qualifies parts; does not grow crystals</td>
      </tr>
      <tr>
        <td>Legacy XFMR / switchgear</td>
        <td>GE Vernova et al.</td>
        <td class="ticker">GEV</td>
        <td>Plus Eaton, Siemens Energy, Hitachi Energy, Schneider, Hubbell, Powell</td>
      </tr>
    </tbody>
  </table>
</section>

<section id="comparison" aria-labelledby="h-cmp">
  <h2 id="h-cmp">Comparison table — pathways</h2>
  <table>
    <thead>
      <tr>
        <th>Pathway</th>
        <th>Wall-to-core (modeled)</th>
        <th>Time-to-power</th>
        <th>Scarce materials / constraints</th>
        <th>Key tickers</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>CCGT + grid + 800 V chain</td>
        <td class="eff">~51%</td>
        <td>Slow if interconnect / LF XFMR queue</td>
        <td>Turbines, HV gear, LF transformers</td>
        <td class="ticker">GEV, ETN, 7011, ENR.DE</td>
        <td>Cheapest long-run kWh when available; path stays flat over years</td>
      </tr>
      <tr>
        <td>Pipeline NG + SOFC 57% + DC chain</td>
        <td class="eff">~47%</td>
        <td>Often faster (months)</td>
        <td>ScSZ scandium (Bloom); stacks</td>
        <td class="ticker">BE, CWR, 336260, 7011</td>
        <td>SOFC 65% can match grid path; fade matters</td>
      </tr>
      <tr>
        <td>SOFC year-5 degraded ~45%</td>
        <td class="eff">~37%</td>
        <td>Same as SOFC install</td>
        <td>Stack swaps ~5.5 yr class</td>
        <td class="ticker">BE</td>
        <td>Claims vary; model gas use ~15% higher at 57% vs higher η</td>
      </tr>
      <tr>
        <td>MCFC onsite</td>
        <td class="eff">~50% elec class*</td>
        <td>Site-specific</td>
        <td>Ni, steel; CO₂ handling</td>
        <td class="ticker">FCEL</td>
        <td>~85% CHP when heat used; *electrical before hall chain</td>
      </tr>
      <tr>
        <td>PAFC onsite</td>
        <td class="eff">~43–44% elec*</td>
        <td>Site-specific</td>
        <td>Phosphoric acid systems</td>
        <td class="private">HyAxiom private</td>
        <td>~90% CHP; Nasdaq possible later</td>
      </tr>
      <tr>
        <td>Electrolysis + PEM round-trip</td>
        <td class="eff">~25–35% RT</td>
        <td>Irrelevant for baseload</td>
        <td>Pt, polymer, H₂ logistics</td>
        <td class="ticker">PLUG, BLDP</td>
        <td>Wrong for AI baseload; OK for niche mobility / storage</td>
      </tr>
      <tr>
        <td>Hybrid turbine + SOFC</td>
        <td class="eff">Blend</td>
        <td>Strong (fast start + FC)</td>
        <td>Both turbine and stack chains</td>
        <td class="ticker">7011, BE, …</td>
        <td>Hedges fade and ramp; MW split site-specific</td>
      </tr>
      <tr>
        <td>Legacy AC multi-hop (in-hall)</td>
        <td class="eff">~5% worse vs collapsed</td>
        <td>n/a (architecture)</td>
        <td>UPS/PDU/PSU parts + heat</td>
        <td class="ticker">VRT, ETN, …</td>
        <td>Being displaced by 800 V DC designs</td>
      </tr>
    </tbody>
  </table>
  <p class="dim">*Fuel-cell electrical efficiencies above are generator-terminal class before the shared 800&nbsp;V → LLC → VRM chain. Wall-to-core composites for MCFC/PAFC were not fully chained in the source baseline—do not invent tighter numbers.</p>
</section>

<section id="glossary" aria-labelledby="h-gloss">
  <h2 id="h-gloss">Glossary</h2>
  <dl class="glossary">
    <dt>AC / DC</dt>
    <dd>Alternating Current / Direct Current.</dd>
    <dt>AFC</dt>
    <dd>Alkaline Fuel Cell — cheap but CO<sub>2</sub>-poisoned without scrubbing.</dd>
    <dt>CCGT</dt>
    <dd>Combined-Cycle Gas Turbine — gas turbine plus steam bottoming cycle; ~60–64% LHV electrical.</dd>
    <dt>CHP</dt>
    <dd>Combined Heat and Power — electrical plus useful thermal output.</dd>
    <dt>CPU / GPU</dt>
    <dd>Central Processing Unit / Graphics Processing Unit.</dd>
    <dt>GaN</dt>
    <dd>Gallium Nitride — wide-bandgap semiconductor used in some converter stages.</dd>
    <dt>HVAC / HVDC</dt>
    <dd>High-Voltage Alternating Current / High-Voltage Direct Current transmission.</dd>
    <dt>LHV</dt>
    <dd>Lower Heating Value — heating-value basis that excludes condensation heat of water.</dd>
    <dt>LLC</dt>
    <dd>Resonant converter topology (inductor-inductor-capacitor) used in 800→12&nbsp;V stages.</dd>
    <dt>MCFC</dt>
    <dd>Molten Carbonate Fuel Cell.</dd>
    <dt>MV</dt>
    <dd>Medium Voltage — distribution class voltages into the facility perimeter.</dd>
    <dt>ORC</dt>
    <dd>Organic Rankine Cycle — waste-heat-to-power using an organic working fluid.</dd>
    <dt>PAFC</dt>
    <dd>Phosphoric Acid Fuel Cell.</dd>
    <dt>PDU</dt>
    <dd>Power Distribution Unit — breaker cabinet between UPS and racks.</dd>
    <dt>PEM</dt>
    <dd>Proton Exchange Membrane (fuel cell or electrolyzer context).</dd>
    <dt>PSU</dt>
    <dd>Power Supply Unit — per-server AC–DC converter in legacy designs.</dd>
    <dt>PVT</dt>
    <dd>Physical Vapor Transport — SiC crystal-growth method; furnace-limited.</dd>
    <dt>ScSZ / YSZ</dt>
    <dd>Scandium-Stabilized Zirconia / Yttria-Stabilized Zirconia — SOFC electrolyte ceramics.</dd>
    <dt>SiC</dt>
    <dd>Silicon Carbide — wide-bandgap switches enabling SSTs and efficient MV conversion.</dd>
    <dt>SMR</dt>
    <dd>Steam Methane Reforming — dominant grey hydrogen route (~61% of global H<sub>2</sub>).</dd>
    <dt>SOFC</dt>
    <dd>Solid Oxide Fuel Cell — high-temperature ceramic fuel cell; can reform NG to DC.</dd>
    <dt>SST</dt>
    <dd>Solid-State Transformer — SiC switches + high-frequency transformer; not a 50/60&nbsp;Hz Cu-Fe unit.</dd>
    <dt>UPS</dt>
    <dd>Uninterruptible Power Supply.</dd>
    <dt>VR / VRM</dt>
    <dd>Voltage Regulator / Voltage Regulator Module — final multiphase conversion to sub-1&nbsp;V.</dd>
  </dl>
</section>

<footer class="caveat" id="caveat">
  <strong>Not investment advice.</strong>
  This briefing is an informational September&nbsp;2026 baseline for Arman&nbsp;A. It is not a recommendation to buy, sell, or hold any security. Company roles, efficiencies, lead times, market-size estimates (including Jefferies SST figures), and partnership statuses can change; SOFC performance claims vary by product and duty cycle and stacks degrade (illustrative fade ~2.4&nbsp;percentage points/year and swap ~5.5&nbsp;years for the Bloom-class notes above). Modeled wall-to-core percentages are order-of-magnitude chain products, not guarantees. Verify primary filings and engineering datasheets before any financial or procurement decision.
  <p style="margin:0.75rem 0 0" class="dim">File: <code>/workspace/ai-datacenter-electrification.html</code> · Self-contained · Inline CSS/SVG · No external dependencies.</p>
</footer>

</div>
</body>
</html>
